---
title: Tingla 132/33 kV Substation
type: entity
category: substation
created: 2026-04-20
updated: 2026-05-13
sources: [nea-transmission-annual-book-2077]
tags: [substation, 132kv, solu, tingla, transmission]
images:
  - src: tingla-132-33kv-substation/nea2077-p047-img01.png
    caption: "132/33/11 kV Tingla Substation"
    credit: "Nepal Electricity Authority, A Year in Review FY 2019/20 (B.S. 2077)"
    license: gov-permissive
    source_url: "../../../data/raw/corridor_tracing/nea/nea_transmission_annual_book_2077.pdf"
generator: manual
page_quality: record
---

# Tingla 132/33 kV Substation

## Summary

Tingla 132/33 kV Substation is a commissioned 30 MVA Solu Corridor node that connects Solu basin generation into the 132 kV system.

A 132/33 kV, 30 MVA substation commissioned as part of the Solu corridor build.
In the annual-book snapshot, Tingla is the bridge intended to connect Solu
basin IPP output into the larger 132 kV system once the Mirchaiya–Tingla line
is complete.

> [!cite] nea-transmission-annual-book-2077
> Book page 45 states that Tingla substation (**132/33 kV, 30 MVA**) was
> commissioned on **Bhadra 07, 2076**, and identifies it as part of the Solu
> Corridor 132 kV transmission line project.

## Key Facts

| Parameter | Value |
|-----------|-------|
| Voltage | 132/33 kV |
| Capacity | 30 MVA |
| Status in 2020 book | Commissioned |
| Corridor | Solu Corridor 132 kV |
| Upstream line noted | Mirchaiya–Tingla 132 kV double circuit, ~90 km |

## Why It Matters

- Tingla is a concrete example of the smaller corridor substations that had to
  exist before generation in eastern hill basins could actually reach the grid.
- It belongs in the same “transmission before value” story as
  [[claim-transmission-immediate-blocker]] and the later
  [[nepal-transmission-landscape-2025]] synthesis.

## Limitations & Controversies

The page confirms the annual-book commissioning record and basic rating, but it does not establish current transformer loading, bay configuration, outage history, or subsequent upgrades after the 2020 source snapshot.

## See also

- [[solu]]
- [[sahas-urja]]
- [[claim-transmission-immediate-blocker]]
- [[nepal-transmission-landscape-2025]]
