<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="generator" content="scripts/build_wiki_site.js" />
  <title>NEA Substation Capacity FY 2076/77 · Nepal Energy Wiki</title>
  <meta name="description" content="This data page records NEA&#39;s FY 2076/77 high-voltage transformer capacity and named under-construction substation queue from the Transmission Directorate…" />
  <meta name="robots" content="index,follow,max-image-preview:large" />
  <link rel="canonical" href="https://transparentgov.ai/wiki/data-nea-substation-capacity-fy2076-77/" />
  <meta property="og:type" content="article" />
  <meta property="og:site_name" content="Nepal Energy Wiki" />
  <meta property="og:title" content="NEA Substation Capacity FY 2076/77 · Nepal Energy Wiki" />
  <meta property="og:description" content="This data page records NEA&#39;s FY 2076/77 high-voltage transformer capacity and named under-construction substation queue from the Transmission Directorate…" />
  <meta property="og:url" content="https://transparentgov.ai/wiki/data-nea-substation-capacity-fy2076-77/" />
  <meta name="twitter:card" content="summary" />
  <script>try{var t=localStorage.getItem("np-theme");if(t==="light"||t==="dark")document.documentElement.setAttribute("data-theme",t)}catch(e){}</script>
  <link rel="stylesheet" href="/wiki/assets/site/theme.css" />
  <link rel="stylesheet" href="/wiki/assets/site/wiki.css" />
  <script src="/wiki/assets/site/theme.js" defer></script>
  <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 64 64'%3E%3Crect width='64' height='64' rx='12' fill='%230b6b57'/%3E%3C/svg%3E" />
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://transparentgov.ai/wiki/data-nea-substation-capacity-fy2076-77/#article","headline":"NEA Substation Capacity FY 2076/77","name":"NEA Substation Capacity FY 2076/77","description":"This data page records NEA's FY 2076/77 high-voltage transformer capacity and named under-construction substation queue from the Transmission Directorate…","url":"https://transparentgov.ai/wiki/data-nea-substation-capacity-fy2076-77/","datePublished":"2026-04-20","dateModified":"2026-11-24","publisher":{"@type":"Organization","name":"TransparentGov","url":"https://transparentgov.ai/"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Nepal Energy Wiki","item":"https://transparentgov.ai/wiki/"},{"@type":"ListItem","position":2,"name":"Data","item":"https://transparentgov.ai/wiki/#data"},{"@type":"ListItem","position":3,"name":"NEA Substation Capacity FY 2076/77","item":"https://transparentgov.ai/wiki/data-nea-substation-capacity-fy2076-77/"}]}]}</script>
</head>
<body>
<header class="site-header">
  <div class="site-bar">
    <a class="site-name" href="/wiki/">Nepal Energy Wiki</a>
    <form class="site-search" action="/wiki/explorer/" method="get" role="search">
      <label class="visually-hidden" for="site-q">Search the wiki</label>
      <input id="site-q" name="q" type="search" placeholder="Search projects, claims, sources…" />
    </form>
    <div class="site-actions">
      <a class="site-map" href="/wiki/explorer/">Map</a>
      <button class="theme-toggle" type="button" data-theme-toggle aria-label="Switch theme" title="Switch theme"><svg class="icon-moon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5z"/></svg><svg class="icon-sun" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M2 12h2M20 12h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4"/></svg></button>
    </div>
  </div>
  <nav class="site-nav" aria-label="Sections"><a href="/wiki/#syntheses">Analysis</a><a href="/wiki/#claims">Claims</a><a href="/wiki/#concepts">Explainers</a><a href="/wiki/#interventions">Policy options</a><a href="/wiki/#entities">Projects & places</a><a href="/wiki/#data">Data</a><a href="/wiki/#sources">Sources</a></nav>
</header>
<main class="page">
  <nav class="crumbs" aria-label="Breadcrumb"><a href="/wiki/">Wiki</a> › <a href="/wiki/#data">Data</a></nav>
  <article>
    <header class="page-head">
      <h1>NEA Substation Capacity FY 2076/77</h1>
      
      <dl class="facts"><div><dt>Page status</dt><dd>Working page</dd></div><div><dt>Updated</dt><dd>2026-11-24</dd></div></dl>
      <p class="page-actions"><a href="/wiki/explorer/?page=data-nea-substation-capacity-fy2076-77">Open in the interactive explorer and map</a></p>
    </header>
    
    <div class="prose"><aside class="callout callout-note"><div class="callout-label">Note</div><div class="callout-body"><p>Historical snapshot: this page keeps the FY 2076/77 record as published. For current FY 2024/25 and FY 2025/26 figures by voltage class, and the ten-year series, see <a href="/wiki/data-nea-grid-infrastructure-fy2025-26/">NEA Grid Infrastructure FY 2025/26</a>.</p></div></aside>
<h2>Summary</h2>
<p>This data page records NEA&#39;s FY 2076/77 high-voltage transformer capacity and named under-construction substation queue from the Transmission Directorate annual-book appendix.</p>
<p>The annual book&#39;s appendix gives a rare structured view of both the installed
high-voltage transformer base and the next wave of substation expansion under
construction. Together, they show why NEA was still in a catch-up phase even
as generation was accelerating.</p>
<aside class="callout callout-cite"><div class="callout-label">Source note</div><div class="callout-body"><p>nea-transmission-annual-book-2077
Appendix installed-capacity summary on book page 249 reports total existing
high-voltage transformer capacity at <strong>4299.7 MVA</strong> in FY 2076/77, up
<strong>364.4 MVA</strong> year over year.</p></div></aside>
<aside class="callout callout-cite"><div class="callout-label">Source note</div><div class="callout-body"><p>nea-transmission-annual-book-2077
The same appendix&#39;s under-construction substation inventory totals
<strong>5550.5 MVA</strong> of additional high-voltage substation capacity in the active
build queue.</p></div></aside>
<h2>Headline Totals</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Metric</th>
<th align="right">Value</th>
</tr>
</thead>
<tbody><tr>
<td>Installed HV transformer capacity, FY 2076/77</td>
<td align="right"><strong>4299.7 MVA</strong></td>
</tr>
<tr>
<td>YoY increase</td>
<td align="right"><strong>364.4 MVA</strong></td>
</tr>
<tr>
<td>Under-construction HV substation capacity</td>
<td align="right"><strong>5550.5 MVA</strong></td>
</tr>
</tbody></table></div>
<h2>Installed Capacity by Voltage Class</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Voltage ratio</th>
<th align="right">Transformer count</th>
<th align="right">FY 2076/77 capacity (MVA)</th>
<th align="right">YoY increment (MVA)</th>
</tr>
</thead>
<tbody><tr>
<td>220/132</td>
<td align="right">2</td>
<td align="right">320.0</td>
<td align="right">0.0</td>
</tr>
<tr>
<td>132/66</td>
<td align="right">11</td>
<td align="right">522.9</td>
<td align="right">0.0</td>
</tr>
<tr>
<td>132/33</td>
<td align="right">51</td>
<td align="right">1889.0</td>
<td align="right">170.5</td>
</tr>
<tr>
<td>132/11</td>
<td align="right">17</td>
<td align="right">462.5</td>
<td align="right">97.5</td>
</tr>
<tr>
<td>66/33</td>
<td align="right">2</td>
<td align="right">42.5</td>
<td align="right">17.5</td>
</tr>
<tr>
<td>66/11</td>
<td align="right">32</td>
<td align="right">584.5</td>
<td align="right">10.5</td>
</tr>
<tr>
<td>33/11</td>
<td align="right">37</td>
<td align="right">478.3</td>
<td align="right">68.4</td>
</tr>
</tbody></table></div>
<h2>Named Under-Construction Substations</h2>
<aside class="callout callout-cite"><div class="callout-label">Source note</div><div class="callout-body"><p>nea-transmission-annual-book-2077
Appendix under-construction high-voltage grid-substation table (book pages
249–251) lists the following named substations and capacities as active
pipeline assets.</p></div></aside>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Project</th>
<th>Substation</th>
<th>Voltage ratio</th>
<th align="right">Capacity (MVA)</th>
<th>Expected completion</th>
</tr>
</thead>
<tbody><tr>
<td>Hetauda–Dhalkebar–Inaruwa 400 kV Expansion</td>
<td>Dhalkebar</td>
<td>400/220</td>
<td align="right">945</td>
<td>2020/21</td>
</tr>
<tr>
<td>Chilime–Trishuli 220 kV TL</td>
<td>Chilime</td>
<td>220/132, 132/33</td>
<td align="right">370</td>
<td>2020/21</td>
</tr>
<tr>
<td>Trishuli 3B Hub Substation</td>
<td>Trishuli 3B Hub</td>
<td>66/11</td>
<td align="right">370</td>
<td>2020/21</td>
</tr>
<tr>
<td>Hetauda–Bharatpur 220 kV TL</td>
<td>New Bharatpur (Aaptari)</td>
<td>132/33</td>
<td align="right">22.5</td>
<td>2020/21</td>
</tr>
<tr>
<td>Singati–Lamosanghu 132 kV TL</td>
<td>Singati</td>
<td>132/33</td>
<td align="right">30</td>
<td>2020/21</td>
</tr>
<tr>
<td>Ramechhap–Garjyang–Khimti 132 kV TL</td>
<td>Garjyang</td>
<td>132/33</td>
<td align="right">30</td>
<td>2020/21</td>
</tr>
<tr>
<td>Kushaha–Kataiya 132 kV Second Circuit</td>
<td>Kushaha</td>
<td>132/11</td>
<td align="right">22.5</td>
<td>2020/21</td>
</tr>
<tr>
<td>Dordi Corridor 132 kV TL</td>
<td>Kirtipur</td>
<td>132/11</td>
<td align="right">10</td>
<td>2020/21</td>
</tr>
<tr>
<td>Butwal–Lumbini 132 kV TL</td>
<td>Mainahiya</td>
<td>132/33, 33/11</td>
<td align="right">106</td>
<td>2020/21</td>
</tr>
<tr>
<td>Koshi Corridor 220 kV TL</td>
<td>Tumlingtar</td>
<td>220/132, 132/33</td>
<td align="right">260</td>
<td>2020/21</td>
</tr>
<tr>
<td>Koshi Corridor 220 kV TL</td>
<td>Baneshwor</td>
<td>220/33</td>
<td align="right">60</td>
<td>2020/21</td>
</tr>
<tr>
<td>Koshi Corridor 220 kV TL</td>
<td>Basantapur</td>
<td>220/132, 132/33</td>
<td align="right">230</td>
<td>2020/21</td>
</tr>
<tr>
<td>Ramechhap–Garjyang–Khimti 132 kV TL</td>
<td>New Khimti</td>
<td>220/132</td>
<td align="right">200</td>
<td>2020/21</td>
</tr>
<tr>
<td>Burtibang–Paudi Amarai–Tamghas–Sandhikharka–Gorusinghe 132 kV TL</td>
<td>Burtibang</td>
<td>132/33</td>
<td align="right">30</td>
<td>2020/21</td>
</tr>
<tr>
<td>Burtibang–Paudi Amarai–Tamghas–Sandhikharka–Gorusinghe 132 kV TL</td>
<td>Paudi Amarai</td>
<td>132/33</td>
<td align="right">30</td>
<td>2020/21</td>
</tr>
<tr>
<td>Burtibang–Paudi Amarai–Tamghas–Sandhikharka–Gorusinghe 132 kV TL</td>
<td>Tamghas</td>
<td>132/33</td>
<td align="right">30</td>
<td>2020/21</td>
</tr>
<tr>
<td>Burtibang–Paudi Amarai–Tamghas–Sandhikharka–Gorusinghe 132 kV TL</td>
<td>Sandhikharka</td>
<td>132/33, 33/11</td>
<td align="right">38</td>
<td>2020/21</td>
</tr>
<tr>
<td>Burtibang–Paudi Amarai–Tamghas–Sandhikharka–Gorusinghe 132 kV TL</td>
<td>Motipur</td>
<td>132/33, 33/11</td>
<td align="right">38</td>
<td>2020/21</td>
</tr>
<tr>
<td>Kushaha–Biratnagar 132 kV TL</td>
<td>Biratnagar</td>
<td>132/33, 33/11</td>
<td align="right">142</td>
<td>2020/21</td>
</tr>
<tr>
<td>Nawalpur 132 kV Substation</td>
<td>Nawalpur</td>
<td>132/33, 33/11</td>
<td align="right">79</td>
<td>2020/21</td>
</tr>
<tr>
<td>Sunwal 132 kV Substation</td>
<td>Sunwal</td>
<td>132/33, 132/11</td>
<td align="right">148.5</td>
<td>2020/21</td>
</tr>
<tr>
<td>Hetauda–Dhalkebar–Inaruwa 400 kV Expansion</td>
<td>Hetauda</td>
<td>400/220</td>
<td align="right">500</td>
<td>2021/22</td>
</tr>
<tr>
<td>Hetauda–Dhalkebar–Inaruwa 400 kV Expansion</td>
<td>Inaruwa</td>
<td>400/220</td>
<td align="right">945</td>
<td>2021/22</td>
</tr>
<tr>
<td>NIETTP / Hetauda–Dhalkebar–Inaruwa</td>
<td>Hetauda</td>
<td>220/132, 132/11</td>
<td align="right">210</td>
<td>2021/22</td>
</tr>
<tr>
<td>NIETTP / Hetauda–Dhalkebar–Inaruwa</td>
<td>Inaruwa</td>
<td>220/132, 220/33</td>
<td align="right">326</td>
<td>2021/22</td>
</tr>
<tr>
<td>Koshi Corridor 220 kV TL</td>
<td>Dhungesanghu</td>
<td>132/33</td>
<td align="right">30</td>
<td>2021/22</td>
</tr>
<tr>
<td>New Modi–Lekhnath 132 kV TL</td>
<td>Lahachowk</td>
<td>132/33, 33/11</td>
<td align="right">38</td>
<td>2021/22</td>
</tr>
<tr>
<td>Lamahi–Ghorahi 132 kV Expansion</td>
<td>Ghorahi</td>
<td>132/33</td>
<td align="right">63</td>
<td>2021/22</td>
</tr>
<tr>
<td>Keraun 132 kV Substation</td>
<td>Keraun</td>
<td>132/33, 132/11</td>
<td align="right">148.5</td>
<td>2021/22</td>
</tr>
<tr>
<td>Dhalkebar–Loharpati 132 kV TL</td>
<td>Loharpatti</td>
<td>132/33, 132/11, 33/11</td>
<td align="right">98.5</td>
<td>2021/22</td>
</tr>
</tbody></table></div>
<h2>Why It Matters</h2>
<ul>
<li>The under-construction queue was larger than the installed base, which is a
direct signal that substation build-out was lagging the generation pipeline.</li>
<li>Several of the queue&#39;s biggest items sit on the same corridors already
treated as strategic bottlenecks in <a href="/wiki/hetauda-dhalkebar-inaruwa-backbone/">Hetauda–Dhalkebar–Inaruwa 400 kV Backbone</a>,
<a href="/wiki/hetauda-bharatpur-bardaghat-corridor/">Hetauda–Bharatpur–Bardaghat 220 kV Corridor</a>, and <a href="/wiki/nepal-transmission-landscape-2025/">Nepal Transmission System — 400 kV Landscape &amp; Cross-Border Plan (2025)</a>.</li>
<li>The named queue also foreshadows later entity pages such as <a href="/wiki/niettp/">Nepal–India Electricity Transmission and Trade Project (NIETTP)</a>,
<a href="/wiki/tingla-132-33kv-substation/">Tingla 132/33 kV Substation</a>, <a href="/wiki/dhungesangu-basantapur-220-132kv/">Dhungesanghu–Basantapur 220/132 kV Corridor</a>, and
<a href="/wiki/modi-lekhnath-132kv/">New Modi–Lekhnath 132 kV Transmission Line</a>.</li>
</ul>
<h2>Coverage / Method</h2>
<p>The installed-capacity table and under-construction queue are drawn from the NEA Transmission Directorate annual-book appendix for FY 2076/77. The page preserves voltage ratios, transformer counts, MVA capacity, year-over-year increment where reported, project/substation names, and expected completion years from that source.</p>
<h2>Caveats</h2>
<p>The annual-book appendix is a historical snapshot and should not be read as current substation capacity. Under-construction entries are pipeline records from the source year, not confirmation that every substation was commissioned on the expected schedule or at the listed capacity.</p>
<h2>Related</h2>
<ul>
<li><a href="/wiki/hetauda-dhalkebar-inaruwa-backbone/">Hetauda–Dhalkebar–Inaruwa 400 kV Backbone</a></li>
<li><a href="/wiki/hetauda-bharatpur-bardaghat-corridor/">Hetauda–Bharatpur–Bardaghat 220 kV Corridor</a></li>
<li><a href="/wiki/nepal-transmission-landscape-2025/">Nepal Transmission System — 400 kV Landscape &amp; Cross-Border Plan (2025)</a></li>
</ul>
</div>
    
  </article>
  <aside class="backlinks" aria-label="Pages that link here"><h2>Pages that link here <span>1</span></h2><ul><li><a href="/wiki/data-nea-grid-infrastructure-fy2025-26/">NEA Grid Infrastructure FY 2025/26</a><span>Data</span></li></ul></aside>
</main>
<footer class="site-footer">
  <p>Nepal Energy Wiki is a citizen-led evidence project by <a href="https://transparentgov.ai/">TransparentGov</a>. Every page links to its sources; confidence ratings and caveats are part of the answer.</p>
  <p><a href="/wiki/film-nepal-has-hydropower/">Watch the film: Nepal Has Hydropower. Why Isn’t It Enough?</a> · <a href="https://github.com/abinashkarki/NepalHydroAndEnergy">Source on GitHub</a> · <a href="/wiki/start-here/">Start here</a></p>
</footer>
</body>
</html>
