<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <meta name="generator" content="scripts/build_wiki_site.js" />
  <title>Grid Substation Inventory · Nepal Energy Wiki</title>
  <meta name="description" content="A source-located inventory of 153 grid substations from 66 to 400 kV: 95 in service with 15,541 MVA of transformer capacity, plus the substations NEA lists as…" />
  <meta name="robots" content="index,follow,max-image-preview:large" />
  <link rel="canonical" href="https://transparentgov.ai/wiki/data-substation-inventory/" />
  <meta property="og:type" content="article" />
  <meta property="og:site_name" content="Nepal Energy Wiki" />
  <meta property="og:title" content="Grid Substation Inventory · Nepal Energy Wiki" />
  <meta property="og:description" content="A source-located inventory of 153 grid substations from 66 to 400 kV: 95 in service with 15,541 MVA of transformer capacity, plus the substations NEA lists as…" />
  <meta property="og:url" content="https://transparentgov.ai/wiki/data-substation-inventory/" />
  <meta name="twitter:card" content="summary" />
  <script>try{var t=localStorage.getItem("np-theme");if(t==="light"||t==="dark")document.documentElement.setAttribute("data-theme",t)}catch(e){}</script>
  <link rel="stylesheet" href="/wiki/assets/site/theme.css" />
  <link rel="stylesheet" href="/wiki/assets/site/wiki.css" />
  <script src="/wiki/assets/site/theme.js" defer></script>
  <link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 64 64'%3E%3Crect width='64' height='64' rx='12' fill='%230b6b57'/%3E%3C/svg%3E" />
  <script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","@id":"https://transparentgov.ai/wiki/data-substation-inventory/#article","headline":"Grid Substation Inventory","name":"Grid Substation Inventory","description":"A source-located inventory of 153 grid substations from 66 to 400 kV: 95 in service with 15,541 MVA of transformer capacity, plus the substations NEA lists as…","url":"https://transparentgov.ai/wiki/data-substation-inventory/","datePublished":"2026-11-24","dateModified":"2026-11-25","publisher":{"@type":"Organization","name":"TransparentGov","url":"https://transparentgov.ai/"}},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Nepal Energy Wiki","item":"https://transparentgov.ai/wiki/"},{"@type":"ListItem","position":2,"name":"Data","item":"https://transparentgov.ai/wiki/#data"},{"@type":"ListItem","position":3,"name":"Grid Substation Inventory","item":"https://transparentgov.ai/wiki/data-substation-inventory/"}]}]}</script>
</head>
<body>
<header class="site-header">
  <div class="site-bar">
    <a class="site-name" href="/wiki/">Nepal Energy Wiki</a>
    <form class="site-search" action="/wiki/explorer/" method="get" role="search">
      <label class="visually-hidden" for="site-q">Search the wiki</label>
      <input id="site-q" name="q" type="search" placeholder="Search projects, claims, sources…" />
    </form>
    <div class="site-actions">
      <a class="site-map" href="/wiki/explorer/">Map</a>
      <button class="theme-toggle" type="button" data-theme-toggle aria-label="Switch theme" title="Switch theme"><svg class="icon-moon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M20 14.5A8 8 0 0 1 9.5 4a8 8 0 1 0 10.5 10.5z"/></svg><svg class="icon-sun" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" aria-hidden="true"><circle cx="12" cy="12" r="4"/><path d="M12 2v2M12 20v2M4.9 4.9l1.4 1.4M17.7 17.7l1.4 1.4M2 12h2M20 12h2M4.9 19.1l1.4-1.4M17.7 6.3l1.4-1.4"/></svg></button>
    </div>
  </div>
  <nav class="site-nav" aria-label="Sections"><a href="/wiki/#syntheses">Analysis</a><a href="/wiki/#claims">Claims</a><a href="/wiki/#concepts">Explainers</a><a href="/wiki/#interventions">Policy options</a><a href="/wiki/#entities">Projects & places</a><a href="/wiki/#data">Data</a><a href="/wiki/#sources">Sources</a></nav>
</header>
<main class="page">
  <nav class="crumbs" aria-label="Breadcrumb"><a href="/wiki/">Wiki</a> › <a href="/wiki/#data">Data</a></nav>
  <article>
    <header class="page-head">
      <h1>Grid Substation Inventory</h1>
      <p class="dek">A source-located inventory of 153 grid substations from 66 to 400 kV: 95 in service with 15,541 MVA of transformer capacity, plus the substations NEA lists as under construction or planned.</p>
      <dl class="facts"><div><dt>Page status</dt><dd>Working page</dd></div><div><dt>Updated</dt><dd>2026-11-25</dd></div><div><dt>Last reviewed</dt><dd>2026-11-24</dd></div><div><dt>Review due</dt><dd>2027-02-24</dd></div></dl>
      <p class="page-actions"><a href="/wiki/explorer/?page=data-substation-inventory">Open in the interactive explorer and map</a></p>
    </header>
    <aside class="callout callout-warning"><div class="callout-label">Caveat</div><div class="callout-body"><p>Installed MVA counts every transformer NEA lists at a substation, including 33/11 kV and 66/11 kV units. Coordinates are filled only from the RPGCL official map, a repo place anchor or a named OpenStreetMap feature (102/153 rows, precision-tagged); district and province cover 148/153 rows via primary sources and canonical Nepal administrative geography lookup.</p></div></aside>
    <div class="prose"><h2>Summary</h2>
<p><a href="../../../data/substation_specs.csv">substation_specs.csv</a> lists <strong>153 grid substations</strong> from 66 kV to 400 kV. Each row records voltage ratios, installed and pipeline MVA, status, location where one is sourced, linked corridors, cross-border role and linked solar awards. There are <strong>95 substations in service</strong> (94 operating, one partially operational) and 58 under construction or planned. The in-service rows add up to <strong>15,540.6 MVA</strong>, which matches NEA&#39;s FY 2025/26 total of 15,541 MVA across 318 transformers.</p>
<h2>What This Shows</h2>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Highest voltage</th>
<th>Status</th>
<th align="right">Substations</th>
<th align="right">Installed MVA</th>
<th align="right">Pipeline MVA</th>
</tr>
</thead>
<tbody><tr>
<td>400 kV</td>
<td>operating</td>
<td align="right">2</td>
<td align="right">3,445.2</td>
<td align="right">—</td>
</tr>
<tr>
<td>400 kV</td>
<td>partially operational</td>
<td align="right">1</td>
<td align="right">830.0</td>
<td align="right">—</td>
</tr>
<tr>
<td>400 kV</td>
<td>under construction</td>
<td align="right">4</td>
<td align="right">—</td>
<td align="right">982.5</td>
</tr>
<tr>
<td>400 kV</td>
<td>planned</td>
<td align="right">8</td>
<td align="right">—</td>
<td align="right">6,176.0</td>
</tr>
<tr>
<td>220 kV</td>
<td>operating</td>
<td align="right">13</td>
<td align="right">3,429.9</td>
<td align="right">1,460.0</td>
</tr>
<tr>
<td>220 kV</td>
<td>under construction</td>
<td align="right">4</td>
<td align="right">—</td>
<td align="right">894.0</td>
</tr>
<tr>
<td>220 kV</td>
<td>planned</td>
<td align="right">5</td>
<td align="right">—</td>
<td align="right">2,189.0</td>
</tr>
<tr>
<td>132 kV</td>
<td>operating</td>
<td align="right">67</td>
<td align="right">7,313.0</td>
<td align="right">2,741.0</td>
</tr>
<tr>
<td>132 kV</td>
<td>under construction</td>
<td align="right">21</td>
<td align="right">—</td>
<td align="right">2,028.0</td>
</tr>
<tr>
<td>132 kV</td>
<td>planned</td>
<td align="right">16</td>
<td align="right">—</td>
<td align="right">1,567.5</td>
</tr>
<tr>
<td>66 kV</td>
<td>operating</td>
<td align="right">12</td>
<td align="right">522.5</td>
<td align="right">351.0</td>
</tr>
<tr>
<td><strong>Total</strong></td>
<td></td>
<td align="right"><strong>153</strong></td>
<td align="right"><strong>15,540.6</strong></td>
<td align="right"><strong>18,389.0</strong></td>
</tr>
</tbody></table></div>
<p>&quot;Pipeline MVA&quot; (<code>planned_additional_mva</code>) is the capacity NEA prints for each substation in its under-construction and planned tables. For operating substations it is expansion capacity. The total splits into 6,260.5 MVA under construction (NEA total: 6,261) and 12,128.5 MVA of itemised planned capacity. NEA&#39;s planned total of 16,258 MVA also includes a 4,129 MVA aggregate for the Kathmandu Valley Transmission System Expansion. NEA gives no per-substation breakdown of that aggregate, so the CSV leaves it out.</p>
<div class="table-wrap"><table>
<thead>
<tr>
<th>Province (sourced + canonical geography)</th>
<th align="right">Substations</th>
<th align="right">Installed MVA</th>
</tr>
</thead>
<tbody><tr>
<td>Bagmati</td>
<td align="right">49</td>
<td align="right">5,135.6</td>
</tr>
<tr>
<td>Madhesh</td>
<td align="right">22</td>
<td align="right">3,994.5</td>
</tr>
<tr>
<td>Koshi</td>
<td align="right">17</td>
<td align="right">2,788.7</td>
</tr>
<tr>
<td>Lumbini</td>
<td align="right">25</td>
<td align="right">1,762.2</td>
</tr>
<tr>
<td>Gandaki</td>
<td align="right">23</td>
<td align="right">1,298.2</td>
</tr>
<tr>
<td>Sudurpashchim</td>
<td align="right">8</td>
<td align="right">489.0</td>
</tr>
<tr>
<td>Karnali</td>
<td align="right">5</td>
<td align="right">60.0</td>
</tr>
<tr>
<td>Unassigned (multi-district / corridor hub)</td>
<td align="right">4</td>
<td align="right">12.5</td>
</tr>
</tbody></table></div>
<aside class="callout callout-finding"><div class="callout-label">Finding</div><div class="callout-body"><p>Two substations, Dhalkebar (2,054.2 MVA) and Inaruwa (1,391.0 MVA), hold 22% of in-service transformer capacity. Of the 15 rows at 400 kV, 12 are under construction or planned.</p></div></aside>
<aside class="callout callout-finding"><div class="callout-label">Finding</div><div class="callout-body"><p>All 63 NEA 2024 solar award rows that name a substation were checked against the inventory. 30 rows matched 24 inventory substations, totalling 590 MW. The largest linked totals are Dhalkebar, Kushaha, Motipur and Sunwal at 50 MW each, and Kushaha has 22.5 MVA of listed transformer capacity.</p></div></aside>
<figure class="wiki-inline-figure">
  <img src="/wiki/assets/figures/substation_province_capacity.svg" alt="Horizontal bars of installed and planned additional grid substation MVA for each of Nepal's seven provinces">
  <figcaption>Bagmati holds 5,136 MVA of installed substation capacity against 60 MVA in Karnali; planned additions are spread more evenly. Source: <a href="/wiki/nea-annual-report-fy2025-26/">NEA Annual Report FY 2025/26</a> Appendix 8 and project tables, via the CSV on this page.</figcaption>
</figure>

<h2>Coverage / Method</h2>
<ul>
<li><strong>Existing substations.</strong> The 95 in-service rows were parsed from NEA FY 2025/26, Appendix 8, &quot;Existing High Voltage Grid Substations&quot; (printed pp.204–211). Every transformer&#39;s FY 082-83 MVA is summed. Rows are checked against NEA&#39;s summary table (printed p.212): 318 transformers, 15,541 MVA, and matching subtotals for each ratio. The FY 2024/25 table was used only to flag substations that first appear with capacity in that year.</li>
<li><strong>Pipeline.</strong> The under-construction table (printed pp.213–214) and the planned/proposed table (printed pp.215–216) were transcribed per substation. Directorate totals were checked against the printed totals: 2,457.5 and 3,803 MVA under construction; 9,267.5 (including the 4,129 MVA aggregate) and 6,990 MVA planned. When a new entry shares a name with an existing substation, it is merged into that row and described in <code>notes</code>. Name-only merges of 400 kV sites (Lamahi, Kushma, Burtibang) are marked as site-unconfirmed.</li>
<li><strong>MCA-Nepal 400 kV terminals.</strong> Ratmate and New Damauli are not itemised in NEA&#39;s appendix. They come from <a href="/wiki/mca-central-400/">MCA Central 400 kV Corridor (Lapsiphedi–Ratmate–Hetauda–Damauli–Butwal)</a> and carry no MVA.</li>
<li><strong>Coordinates.</strong> 102 of 153 rows (67%) have coordinates, from <code>scripts/geocode_infrastructure_assets.py</code>: 400 kV 13/15, 220 kV 17/22, 132 kV 65/104, 66 kV 7/12. 64 rows are <code>official-map-node</code> (an RPGCL map substation symbol, ~1 km precision; a symbol drawn within 1 km of the row&#39;s district border is accepted). 38 are <code>approximate-place</code>: a Nominatim or OpenStreetMap match for the named place, not the substation footprint. All RPGCL-derived positions use the corrected GeoPDF georeference in <code>scripts/rpgcl_georef.py</code>. An earlier lat/lon-bilinear fit placed them about 6–13 km south of their true position, and rows re-derived on 2026-11-25 keep the replaced value in <code>notes</code>. Kushaha&#39;s coordinates are withheld because the anchor and the solar award record disagree on its district.</li>
<li><strong>District / province.</strong> 148 of 153 rows have a district and province: 39 from primary sources/anchors (<code>place_anchor_index.geojson</code>, NEA text, solar LoI list, entity pages) and 109 via deterministic Nepal 77-district canonical geography lookup (<code>scripts/enrich_canonical_geography.py</code>, tagged <code>canonical-geography</code> in <code>notes</code>). Five rows remain unassigned: four multi-district/corridor hubs (<code>bagmati-substation</code>, <code>likhu-hub-substation</code>, <code>sunkoshi-hub-substation</code>, <code>kavre-ramechhap-substation</code>) and <code>ridi-substation</code>, because Ridi Bazaar straddles the Gulmi/Palpa border. New Attariya was corrected from Kailali to Kanchanpur: the NEA FY 2025/26 map labels it &quot;DAIJI (NEW ATTARIYA)&quot;.</li>
<li><strong>Commissioning year.</strong> Six rows have a commissioning year, each taken from a dated statement: Dhalkebar 2018, Tingla 2019, Inaruwa 2022, New Hetauda 2024, Surkhet 2026 and Parsauni 2026.</li>
<li><strong>Solar links.</strong> <code>linked_solar_award_mw</code> is generated by <code>scripts/build_substation_specs_links.py</code>. The script normalises names, applies an explicit alias table (for example Sunawal→Sunwal and Paudi→Paudi Amarai), rejects matches where the districts disagree, and excludes Maharajgunj, a Kapilvastu solar site that is not the planned Kathmandu Valley substation of the same name. The script&#39;s <code>--check</code> mode runs in the test suite.</li>
<li><strong>Validation.</strong> The CSV is checked against <code>wiki/substation-specs-schema.json</code> by <code>scripts/validate_repo.py</code>, which tests enums, numeric ranges, unique slugs, coordinate pairs and the existence of source and corridor slugs.</li>
</ul>
<p>29 solar substation names do not match an inventory row: Aurahi, Baniyani, Bardibas, Barju, Belauri, Birendrabazzar, Chandrapur, Dhanusha Dham, Dhulabari, Gadhawa, Gorusinge, Gulariya, Haripur, Khungri, Kolabhi, Krishnanagar, Machhagad, Maharajgunj (excluded), Mainapokhar, Manpur, Maulapur, Mukundapur, New Nepalgunj, Palpa/Batasa, Parasi, Rakathum, Sangutar, Simaraungadh and Taulihawa. Most look like 33 kV-level sites outside NEA&#39;s grid-substation appendix. Matching them would need a source that ties each name to a grid substation.</p>
<h2>Caveats</h2>
<ul>
<li>Installed MVA includes distribution-level 33/11 kV and 66/11 kV transformers, as NEA&#39;s appendix totals do. It is not the same as grid transformation capacity.</li>
<li>Status is as of the end of FY 2082/83 (mid-July 2026). New Hetauda is recorded as partially operational: NEA lists its 400/220 kV transformers, but the narrative records 220 kV charging, and the 400 kV Hetauda–Dhalkebar line was still under construction.</li>
<li><code>highest_voltage_kv</code> is the in-service voltage for operating rows. Planned 400 kV extensions at existing sites, such as New Khimti, Kushma and Lamahi, are recorded in <code>planned_additional_mva</code> and <code>notes</code>.</li>
<li>Coordinate gaps (51/153 rows) are deliberate. A place-level match is used only when the named place is unambiguous within the row&#39;s district, and it is tagged <code>approximate-place</code>. Seven 400/220 kV sites (New Kohalpur, Sunkoshi Hub, Markichowk, Lapang, Dhaubadi, Palpa and Harnaiya) have no RPGCL symbol or unambiguous place match. District/province assignments for the 109 canonical-lookup rows reflect administrative location of the named substation site, not an independent field survey.</li>
</ul>
<h2>Linked Data</h2>
<ul>
<li><a href="../../../data/substation_specs.csv">Grid substation inventory (CSV)</a></li>
<li><a href="../../substation-specs-schema.json">Substation CSV schema</a></li>
</ul>
<h2>Sources</h2>
<ul>
<li><a href="/wiki/nea-annual-report-fy2025-26/">NEA Annual Report FY 2025/26</a> — Appendix 8 substation tables (PDF pp.214–226) and project narratives</li>
<li><a href="/wiki/nea-annual-report-fy2024-25/">NEA Annual Report FY 2024/25</a> — prior-year existing-substation table and New Butwal location</li>
<li><a href="/wiki/nea-transmission-annual-book-2077/">NEA Transmission Annual Book 2077</a> — Tingla commissioning date and Purbi Chitwan location</li>
<li><a href="/wiki/nea-solar-loi-2024/">NEA Notice of Intent to Award Solar Projects (2024)</a> — substation names and districts on the 2024 solar award records</li>
</ul>
<h2>Related</h2>
<p><a href="/wiki/hetauda-dhalkebar-inaruwa-backbone/">Hetauda–Dhalkebar–Inaruwa 400 kV Backbone</a> · <a href="/wiki/mca-central-400/">MCA Central 400 kV Corridor (Lapsiphedi–Ratmate–Hetauda–Damauli–Butwal)</a> · <a href="/wiki/data-layer-grid-hubs-place-anchors/">Layer: Grid Hubs and Substations</a> · <a href="/wiki/data-layer-solar-plants-nea-awards/">Layer: Solar Plants + NEA 960 MW Awards</a> · <a href="/wiki/tingla-132-33kv-substation/">Tingla 132/33 kV Substation</a> · <a href="/wiki/markichowk-220-132kv-substation/">Markichowk 220/132 kV Substation</a></p>
</div>

  </article>
  <aside class="backlinks" aria-label="Pages that link here"><h2>Pages that link here <span>4</span></h2><ul><li><a href="/wiki/start-here/">Nepal Energy Wiki</a><span>Analysis</span></li><li><a href="/wiki/data-clean-industry-and-compute-siting/">Clean-Industry and Compute Siting Baseline</a><span>Data</span></li><li><a href="/wiki/figure-index/">Figure Index</a><span>Data</span></li><li><a href="/wiki/data-open-data-catalog/">Open Data Catalog</a><span>Data</span></li></ul></aside>
</main>
<footer class="site-footer">
  <p>Nepal Energy Wiki is a citizen-led evidence project by <a href="https://transparentgov.ai/">TransparentGov</a>. Every page links to its sources; confidence ratings and caveats are part of the answer.</p>
  <p><a href="/wiki/film-nepal-has-hydropower/">Watch the film: Nepal Has Hydropower. Why Isn’t It Enough?</a> · <a href="https://github.com/abinashkarki/NepalHydroAndEnergy">Source on GitHub</a> · <a href="/wiki/start-here/">Start here</a></p>
</footer>
</body>
</html>
